<!DOCTYPE html>
<html lang="ru">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Калькулятор электрических нагрузок</title>
<link href="https://fonts.googleapis.com/css2?family=Geologica:wght@300;400;500;600;700&family=JetBrains+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
  :root {
    --bg: #0f1117;
    --surface: #181c27;
    --surface2: #1e2335;
    --border: #2a3050;
    --accent: #4f8ef7;
    --accent2: #38d9a9;
    --accent3: #f7c94f;
    --text: #e8ecf4;
    --text2: #8b94b0;
    --danger: #f76f6f;
    --radius: 10px;
    --mono: 'JetBrains Mono', monospace;
  }

  * { box-sizing: border-box; margin: 0; padding: 0; }

  body {
    background: var(--bg);
    color: var(--text);
    font-family: 'Geologica', sans-serif;
    font-weight: 300;
    min-height: 100vh;
    padding: 32px 16px 64px;
  }

  /* grid noise bg */
  body::before {
    content: '';
    position: fixed; inset: 0;
    background-image:
      linear-gradient(rgba(79,142,247,0.03) 1px, transparent 1px),
      linear-gradient(90deg, rgba(79,142,247,0.03) 1px, transparent 1px);
    background-size: 40px 40px;
    pointer-events: none;
    z-index: 0;
  }

  .wrapper {
    position: relative; z-index: 1;
    max-width: 900px;
    margin: 0 auto;
  }

  header {
    margin-bottom: 40px;
  }

  .logo-line {
    display: flex; align-items: center; gap: 12px;
    margin-bottom: 6px;
  }

  .logo-icon {
    width: 36px; height: 36px;
    background: linear-gradient(135deg, var(--accent), var(--accent2));
    border-radius: 8px;
    display: flex; align-items: center; justify-content: center;
    font-size: 18px;
  }

  h1 {
    font-size: 22px; font-weight: 600;
    letter-spacing: -0.3px;
    color: var(--text);
  }

  .subtitle {
    font-size: 13px; color: var(--text2);
    font-family: var(--mono);
    letter-spacing: 0.5px;
  }

  /* sections */
  .section {
    background: var(--surface);
    border: 1px solid var(--border);
    border-radius: var(--radius);
    margin-bottom: 16px;
    overflow: hidden;
  }

  .section-header {
    display: flex; align-items: center; justify-content: space-between;
    padding: 16px 20px;
    cursor: pointer;
    user-select: none;
    transition: background 0.2s;
  }
  .section-header:hover { background: var(--surface2); }

  .section-title {
    display: flex; align-items: center; gap: 10px;
    font-size: 14px; font-weight: 500;
  }

  .section-num {
    width: 24px; height: 24px;
    border-radius: 6px;
    background: var(--accent);
    color: #fff;
    font-size: 12px; font-weight: 600;
    display: flex; align-items: center; justify-content: center;
    font-family: var(--mono);
    flex-shrink: 0;
  }

  .section-num.green { background: var(--accent2); color: #0f1117; }
  .section-num.yellow { background: var(--accent3); color: #0f1117; }
  .section-num.red { background: var(--danger); }

  .chevron {
    color: var(--text2);
    font-size: 12px;
    transition: transform 0.25s;
  }
  .section.open .chevron { transform: rotate(180deg); }

  .section-body {
    display: none;
    padding: 0 20px 20px;
    border-top: 1px solid var(--border);
  }
  .section.open .section-body { display: block; }

  /* form grid */
  .form-grid {
    display: grid;
    grid-template-columns: repeat(auto-fill, minmax(200px, 1fr));
    gap: 14px;
    margin-top: 16px;
  }

  .form-group {
    display: flex; flex-direction: column; gap: 6px;
  }

  .form-group.wide { grid-column: 1 / -1; }
  .form-group.half { grid-column: span 2; }

  label {
    font-size: 11px; font-weight: 500;
    color: var(--text2);
    text-transform: uppercase;
    letter-spacing: 0.6px;
    font-family: var(--mono);
  }

  input, select {
    background: var(--bg);
    border: 1px solid var(--border);
    border-radius: 7px;
    color: var(--text);
    font-family: 'Geologica', sans-serif;
    font-size: 14px;
    padding: 9px 12px;
    outline: none;
    transition: border-color 0.2s, box-shadow 0.2s;
    width: 100%;
    appearance: none;
    -webkit-appearance: none;
  }

  input:focus, select:focus {
    border-color: var(--accent);
    box-shadow: 0 0 0 3px rgba(79,142,247,0.12);
  }

  select {
    background-image: url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='12' height='12' viewBox='0 0 12 12'%3E%3Cpath fill='%238b94b0' d='M6 8L1 3h10z'/%3E%3C/svg%3E");
    background-repeat: no-repeat;
    background-position: right 12px center;
    padding-right: 32px;
  }

  /* radio toggle */
  .radio-group {
    display: flex; gap: 8px; flex-wrap: wrap;
    margin-top: 16px;
  }

  .radio-group label {
    text-transform: none;
    letter-spacing: 0;
    font-size: 13px;
    font-family: 'Geologica', sans-serif;
    font-weight: 400;
  }

  .radio-btn {
    display: flex; align-items: center; gap: 7px;
    background: var(--bg);
    border: 1px solid var(--border);
    border-radius: 7px;
    padding: 8px 14px;
    cursor: pointer;
    transition: border-color 0.2s, background 0.2s;
  }

  .radio-btn input[type=radio] { display: none; }

  .radio-btn.active {
    border-color: var(--accent);
    background: rgba(79,142,247,0.08);
    color: var(--accent);
  }

  .radio-btn.active-green {
    border-color: var(--accent2);
    background: rgba(56,217,169,0.08);
    color: var(--accent2);
  }

  /* divider */
  .divider {
    height: 1px;
    background: var(--border);
    margin: 16px 0;
  }

  .subsection-label {
    font-size: 11px;
    font-family: var(--mono);
    color: var(--accent2);
    text-transform: uppercase;
    letter-spacing: 0.8px;
    margin-top: 16px;
    margin-bottom: 2px;
  }

  /* hidden blocks */
  .hidden { display: none !important; }

  /* calc button */
  .calc-btn {
    width: 100%;
    padding: 16px;
    background: linear-gradient(135deg, var(--accent), #3a7bd5);
    border: none;
    border-radius: var(--radius);
    color: #fff;
    font-family: 'Geologica', sans-serif;
    font-size: 15px;
    font-weight: 600;
    letter-spacing: 0.3px;
    cursor: pointer;
    margin-top: 8px;
    transition: opacity 0.2s, transform 0.1s;
  }
  .calc-btn:hover { opacity: 0.9; }
  .calc-btn:active { transform: scale(0.99); }

  /* result */
  #result {
    background: var(--surface);
    border: 1px solid var(--border);
    border-radius: var(--radius);
    margin-top: 16px;
    overflow: hidden;
  }

  .result-header {
    padding: 16px 20px;
    border-bottom: 1px solid var(--border);
    font-size: 14px; font-weight: 600;
    display: flex; align-items: center; gap: 8px;
  }

  .result-header::before {
    content: '⚡';
  }

  .result-body { padding: 20px; }

  .result-row {
    display: flex; align-items: baseline; justify-content: space-between;
    padding: 8px 0;
    border-bottom: 1px solid rgba(42,48,80,0.5);
    font-size: 13px;
  }
  .result-row:last-child { border-bottom: none; }

  .result-label { color: var(--text2); }

  .result-value {
    font-family: var(--mono);
    font-size: 14px;
    font-weight: 500;
    color: var(--accent);
  }

  .result-value.green { color: var(--accent2); }
  .result-value.yellow { color: var(--accent3); }
  .result-value.danger { color: var(--danger); }

  .result-cable {
    margin-top: 16px;
    background: var(--surface2);
    border: 1px solid var(--border);
    border-radius: 8px;
    padding: 14px 16px;
    font-family: var(--mono);
    font-size: 13px;
    line-height: 1.8;
    color: var(--text);
  }

  .result-cable span { color: var(--accent2); font-weight: 500; }

  .error-msg {
    color: var(--danger);
    font-size: 13px;
    font-family: var(--mono);
    padding: 12px 16px;
    background: rgba(247,111,111,0.08);
    border-radius: 7px;
    margin-top: 12px;
  }

  /* hint */
  .hint {
    font-size: 11px;
    color: var(--text2);
    margin-top: 4px;
  }
</style>
</head>
<body>
<div class="wrapper">

  <header>
    <div class="logo-line">
      <div class="logo-icon">⚡</div>
      <h1>Калькулятор электрических нагрузок</h1>
    </div>
    <div class="subtitle">// расчёт нагрузок на стояки квартир</div>
  </header>

  <!-- СЕКЦИЯ 1: ТИП КВАРТИР -->
  <div class="section open" id="sec1">
    <div class="section-header" onclick="toggleSection('sec1')">
      <div class="section-title">
        <div class="section-num">1</div>
        Тип квартир и нагрузка
      </div>
      <div class="chevron">▼</div>
    </div>
    <div class="section-body">
      <div class="subsection-label">Тип квартир</div>
      <div class="radio-group" id="flatTypeGroup">
        <label class="radio-btn active" id="btn-std" onclick="setFlatType('std')">
          <input type="radio" name="flatType" value="std" checked> Стандартные
        </label>
        <label class="radio-btn" id="btn-lux" onclick="setFlatType('lux')">
          <input type="radio" name="flatType" value="lux"> Повышенная комфортность
        </label>
      </div>

      <!-- Стандартные -->
      <div id="block-std">
        <div class="form-grid">
          <div class="form-group">
            <label>Регион</label>
            <select id="region">
              <option value="Другие регионы">Другие регионы</option>
              <option value="Москва">Москва</option>
              <option value="Санкт-Петербург">Санкт-Петербург</option>
            </select>
          </div>
          <div class="form-group">
            <label>Количество квартир</label>
            <input type="number" id="nFlats" min="1" max="2000" placeholder="например, 100">
          </div>
        </div>
      </div>

      <!-- Повышенная комфортность -->
      <div id="block-lux" class="hidden">
        <div class="form-grid">
          <div class="form-group">
            <label>Количество квартир</label>
            <input type="number" id="nFlatsLux" min="1" max="2000" placeholder="например, 50">
          </div>
          <div class="form-group">
            <label>Мощность одной квартиры, кВт</label>
            <input type="number" id="flatPower" min="1" max="100" placeholder="например, 10" step="0.1">
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- СЕКЦИЯ 2: СИЛОВАЯ НАГРУЗКА -->
  <div class="section open" id="sec2">
    <div class="section-header" onclick="toggleSection('sec2')">
      <div class="section-title">
        <div class="section-num green">2</div>
        Силовая нагрузка (кондиционеры)
      </div>
      <div class="chevron">▼</div>
    </div>
    <div class="section-body">

      <div class="subsection-label">Состав квартир</div>
      <div class="form-grid">
        <div class="form-group">
          <label>Студии</label>
          <input type="number" id="nStudio" min="0" value="0">
        </div>
        <div class="form-group">
          <label>1-комнатные</label>
          <input type="number" id="n1k" min="0" value="0">
        </div>
        <div class="form-group">
          <label>2-комнатные</label>
          <input type="number" id="n2k" min="0" value="0">
        </div>
        <div class="form-group">
          <label>3-комнатные</label>
          <input type="number" id="n3k" min="0" value="0">
        </div>
        <div class="form-group">
          <label>4-комнатные</label>
          <input type="number" id="n4k" min="0" value="0">
        </div>
        <div class="form-group">
          <label>Средняя площадь комнат, м²</label>
          <input type="number" id="avgArea" min="5" max="100" placeholder="например, 16" step="0.5">
          <div class="hint">до 16 м² → Кз=0.7 / свыше 25 м² → Кз=1.0</div>
        </div>
      </div>

      <div class="divider"></div>

      <div class="subsection-label">Климатические параметры</div>
      <div class="form-grid">
        <div class="form-group">
          <label>Группа населённого пункта</label>
          <select id="cityGroup">
            <option value="Крупнейшие и крупные">Крупнейшие и крупные</option>
            <option value="Большие, средние, малые">Большие, средние, малые</option>
          </select>
        </div>
        <div class="form-group">
          <label>Климатический подрайон</label>
          <select id="climate">
            <option value="IA, IB, IД">IA, IB, IД</option>
            <option value="IIБ, IIВ, IIГ">IIБ, IIВ, IIГ</option>
            <option value="IIIA, IIIБ, IIIВ">IIIA, IIIБ, IIIВ</option>
            <option value="IVA, IVБ, IVВ, IVГ">IVA, IVБ, IVВ, IVГ</option>
          </select>
        </div>
      </div>
    </div>
  </div>

  <!-- СЕКЦИЯ 3: КАБЕЛЬ И АВТОМАТ -->
  <div class="section open" id="sec3">
    <div class="section-header" onclick="toggleSection('sec3')">
      <div class="section-title">
        <div class="section-num yellow">3</div>
        Кабель и защита
      </div>
      <div class="chevron">▼</div>
    </div>
    <div class="section-body">

      <div class="subsection-label">Параметры кабеля</div>
      <div class="form-grid">
        <div class="form-group">
          <label>Материал жил</label>
          <select id="cableMat">
            <option value="Медь">Медь</option>
            <option value="Алюминий">Алюминий</option>
          </select>
        </div>
        <div class="form-group">
          <label>Тип кабеля</label>
          <select id="wireType">
            <option value="Одножильный">Одножильный</option>
            <option value="Многожильный">Многожильный</option>
          </select>
        </div>
        <div class="form-group">
          <label>Марка кабеля</label>
          <input type="text" id="cableMark" placeholder="например, ВВГнг-LS">
        </div>
        <div class="form-group">
          <label>Длина кабеля, м</label>
          <input type="number" id="cableLen" min="1" placeholder="например, 50" step="0.5">
        </div>
      </div>

      <div class="divider"></div>

      <div class="subsection-label">cos(φ)</div>
      <div class="radio-group" id="cosPhiGroup">
        <label class="radio-btn active" id="btn-cos1" onclick="setCosPhi('0.93')">
          <input type="radio" name="cosPhi" value="0.93" checked> 0,93
        </label>
        <label class="radio-btn" id="btn-cos2" onclick="setCosPhi('0.98')">
          <input type="radio" name="cosPhi" value="0.98"> 0,98
        </label>
      </div>
    </div>
  </div>

  <button class="calc-btn" onclick="calculate()">⚡ Рассчитать</button>

  <div id="result" class="hidden">
    <div class="result-header">Результаты расчёта</div>
    <div class="result-body" id="resultBody"></div>
  </div>

</div>

<script>
// ===================== ДАННЫЕ =====================

const densityPower = {
  "Москва": {1:10,2:10,3:10,4:10,5:10,6:4.13,9:3.08,12:2.6,15:2.27,18:2.11,24:1.78,40:1.45,60:1.16,100:0.97,200:0.91,400:0.79,600:0.67,1000:0.63,1500:0.61,2000:0.59},
  "Санкт-Петербург": {1:10,2:10,3:10,4:10,5:10,6:4.20,9:3.15,12:2.65,15:2.32,18:2.15,24:1.83,40:1.58,60:1.38,100:1.22,200:1.1,400:1.02,600:0.99,1000:0.96,1500:0.95,2000:0.94},
  "Другие регионы": {1:10,2:10,3:10,4:10,5:10,6:5.1,9:3.8,12:3.2,15:2.8,18:2.6,24:2.2,40:1.95,60:1.7,100:1.5,200:1.36,400:1.27,600:1.23,1000:1.19}
};

const simultaneity = {1:1,2:1,3:1,4:1,5:1,6:0.51,9:0.38,12:0.32,15:0.29,18:0.26,24:0.24,40:0.20,60:0.18,100:0.16,200:0.14,400:0.13,600:0.11};

const acShare = {
  "Крупнейшие и крупные": {"IA, IB, IД":0.35,"IIБ, IIВ, IIГ":0.60,"IIIA, IIIБ, IIIВ":0.80,"IVA, IVБ, IVВ, IVГ":1.0},
  "Большие, средние, малые": {"IA, IB, IД":0.25,"IIБ, IIВ, IIГ":0.45,"IIIA, IIIБ, IIIВ":0.60,"IVA, IVБ, IVВ, IVГ":0.75}
};

const kcTable = {2:1.0,3:0.9,5:0.8,8:0.75,10:0.7,15:0.65,20:0.65,30:0.6,50:0.55,100:0.55,200:0.5};

// Медь: {сечение: [одножильный, многожильный]} переменный ток на воздухе * 0.93
const cableCu = {
  1.5:[22*0.93, 21*0.93],
  2.5:[30*0.93, 27*0.93],
  4:[39*0.93, 36*0.93],
  6:[50*0.93, 46*0.93],
  10:[68*0.93, 63*0.93],
  16:[89*0.93, 84*0.93],
  25:[121*0.93, 112*0.93],
  35:[147*0.93, 137*0.93],
  50:[179*0.93, 167*0.93],
  70:[226*0.93, 211*0.93],
  95:[280*0.93, 261*0.93],
  120:[326*0.93, 302*0.93],
  150:[373*0.93, 346*0.93],
  185:[431*0.93, 397*0.93],
  240:[512*0.93, 472*0.93],
  300:[591*0.93, 542*0.93],
  400:[685*0.93, 633*0.93],
  500:[792*0.93, null],
  625:[910*0.93, null],
  800:[1030*0.93, null]
};

// Алюминий: переменный ток на воздухе * 0.93
const cableAl = {
  2.5:[22*0.93, 21*0.93],
  4:[30*0.93, 29*0.93],
  6:[37*0.93, 37*0.93],
  10:[50*0.93, 50*0.93],
  16:[68*0.93, 67*0.93],
  25:[92*0.93, 87*0.93],
  35:[113*0.93, 106*0.93],
  50:[139*0.93, 126*0.93],
  70:[176*0.93, 161*0.93],
  95:[217*0.93, 197*0.93],
  120:[253*0.93, 229*0.93],
  150:[290*0.93, 261*0.93],
  185:[336*0.93, 302*0.93],
  240:[401*0.93, 359*0.93],
  300:[464*0.93, 424*0.93],
  400:[544*0.93, 501*0.93],
  500:[636*0.93, null],
  625:[744*0.93, null],
  800:[858*0.93, null],
  1000:[972*0.93, null]
};

const avSeries = [6,10,16,20,25,32,40,50,63,80,100,125,160,200,250,315,400,500,630];
const sectionsSeries = [1.5,2.5,4,6,10,16,25,35,50,70,95,120,150,185,240,300,400,500,625,800,1000];
const C = {Медь: 72, Алюминий: 49};

// ===================== ИНТЕРПОЛЯЦИЯ =====================

function interp(x, xArr, yArr) {
  if (x <= xArr[0]) return yArr[0];
  if (x >= xArr[xArr.length-1]) return yArr[yArr.length-1];
  for (let i = 0; i < xArr.length-1; i++) {
    if (x >= xArr[i] && x <= xArr[i+1]) {
      const t = (x - xArr[i]) / (xArr[i+1] - xArr[i]);
      return yArr[i] + t * (yArr[i+1] - yArr[i]);
    }
  }
}

function getSpecificLoad(region, n) {
  const data = densityPower[region];
  const keys = Object.keys(data).map(Number);
  const vals = keys.map(k => data[k]);
  return interp(n, keys, vals);
}

function getSimultaneity(n) {
  const keys = Object.keys(simultaneity).map(Number);
  const vals = keys.map(k => simultaneity[k]);
  return interp(n, keys, vals);
}

function getKc(n) {
  const keys = Object.keys(kcTable).map(Number);
  const vals = keys.map(k => kcTable[k]);
  return interp(n, keys, vals);
}

function getKz(area) {
  return Math.min(1.0, Math.max(0.7, interp(area, [16, 25], [0.7, 1.0])));
}

// ===================== РАСЧЁТЫ =====================

function calcPowerFlats(region, n) {
  const sp = getSpecificLoad(region, n);
  return round2(sp * n);
}

function calcPowerLux(n, flatPower) {
  const ks = getSimultaneity(n);
  return round2(ks * n * flatPower);
}

function calcPowerAc(nStudio, n1k, n2k, n3k, n4k, avgArea, cityGroup, climate) {
  const nRooms = nStudio*1 + n1k*1 + n2k*2 + n3k*3 + n4k*4;
  const share = acShare[cityGroup][climate];
  const nAc = Math.round(nRooms * share);
  if (nAc === 0) return {power: 0, nAc: 0, kz: 0, kc: 0};
  const kz = getKz(avgArea);
  const kc = getKc(nAc);
  return {
    power: round2(kc * kz * 1 * 0.9 * nAc),
    nAc, kz: round3(kz), kc: round3(kc)
  };
}

function calcCurrent(pTotal, cosPhi) {
  return round2(pTotal / (Math.sqrt(3) * 0.38 * cosPhi));
}

function selectAv(iCalc) {
  const iMin = iCalc * 1.13;
  for (const av of avSeries) {
    if (av >= iMin) return av;
  }
  return null;
}

function getCableTable(mat, wireType) {
  const raw = mat === 'Медь' ? cableCu : cableAl;
  const idx = wireType === 'Одножильный' ? 0 : 1;
  const result = {};
  for (const [s, vals] of Object.entries(raw)) {
    if (vals[idx] !== null) result[parseFloat(s)] = round1(vals[idx]);
  }
  return result;
}

function getPeSection(phase) {
  if (phase < 35) return phase;
  const half = phase / 2;
  return sectionsSeries.find(s => s >= half) || sectionsSeries[sectionsSeries.length-1];
}

function formatCable(section, wireType, mark) {
  const pe = getPeSection(section);
  const s = section % 1 === 0 ? section : section;
  if (wireType === 'Многожильный') {
    return `${mark} 5×${s} мм²`;
  } else {
    return `${mark} 4×(1×${s}) + 1×${pe} мм²`;
  }
}

function selectCable(iAv, pKw, lengthM, mat, wireType) {
  const table = getCableTable(mat, wireType);
  const sections = Object.keys(table).map(Number).sort((a,b)=>a-b);
  for (const section of sections) {
    const iDop = table[section];
    if (iDop < iAv) continue;
    const du = round3(pKw * lengthM / (C[mat] * section));
    if (du <= 2.5) return {section, iDop, du};
  }
  return null;
}

// ===================== UI =====================

function toggleSection(id) {
  document.getElementById(id).classList.toggle('open');
}

function setFlatType(type) {
  document.getElementById('block-std').classList.toggle('hidden', type !== 'std');
  document.getElementById('block-lux').classList.toggle('hidden', type !== 'lux');
  document.getElementById('btn-std').classList.toggle('active', type === 'std');
  document.getElementById('btn-lux').classList.toggle('active', type === 'lux');
}

function setCosPhi(val) {
  document.getElementById('btn-cos1').classList.toggle('active', val === '0.93');
  document.getElementById('btn-cos2').classList.toggle('active', val === '0.98');
  document.querySelector(`input[value="${val}"]`).checked = true;
}

function round1(x) { return Math.round(x * 10) / 10; }
function round2(x) { return Math.round(x * 100) / 100; }
function round3(x) { return Math.round(x * 1000) / 1000; }

function getVal(id) { return parseFloat(document.getElementById(id).value) || 0; }
function getStr(id) { return document.getElementById(id).value.trim(); }

function calculate() {
  const resultDiv = document.getElementById('result');
  const body = document.getElementById('resultBody');
  resultDiv.classList.remove('hidden');

  try {
    const flatType = document.querySelector('input[name="flatType"]:checked').value;
    const cosPhi = parseFloat(document.querySelector('input[name="cosPhi"]:checked').value);
    const mat = getStr('cableMat');
    const wireType = getStr('wireType');
    const mark = getStr('cableMark') || 'Кабель';
    const cableLen = getVal('cableLen');
    const cityGroup = getStr('cityGroup');
    const climate = getStr('climate');
    const avgArea = getVal('avgArea');
    const nStudio = getVal('nStudio');
    const n1k = getVal('n1k');
    const n2k = getVal('n2k');
    const n3k = getVal('n3k');
    const n4k = getVal('n4k');

    // Мощность квартир
    let pFlats, nFlats, pInstalled;
    if (flatType === 'std') {
      nFlats = getVal('nFlats');
      if (!nFlats) throw new Error('Введите количество квартир');
      const region = getStr('region');
      const sp = getSpecificLoad(region, nFlats);
      pInstalled = round2(sp * nFlats);
      pFlats = pInstalled;
    } else {
      nFlats = getVal('nFlatsLux');
      const flatPower = getVal('flatPower');
      if (!nFlats) throw new Error('Введите количество квартир');
      if (!flatPower) throw new Error('Введите мощность квартиры');
      pInstalled = round2(nFlats * flatPower);
      pFlats = calcPowerLux(nFlats, flatPower);
    }

    // Силовая нагрузка
    const acResult = calcPowerAc(nStudio, n1k, n2k, n3k, n4k, avgArea, cityGroup, climate);
    const pAc = acResult.power;
    const pAcInstalled = round2(acResult.nAc * 0.9);

    // Итого
    const pInstalledTotal = round2(pInstalled + pAcInstalled);
    const pCalc = round2(pFlats + 0.9 * pAc);

    if (!cableLen) throw new Error('Введите длину кабеля');

    const iCalc = calcCurrent(pCalc, cosPhi);
    const iAv = selectAv(iCalc);
    if (!iAv) throw new Error('Расчётный ток превышает 630А — разбейте на несколько стояков');

    const cableResult = selectCable(iAv, pCalc, cableLen, mat, wireType);
    if (!cableResult) throw new Error('Не удалось подобрать кабель — проверьте длину или разбейте на стояки');

    const {section, iDop, du} = cableResult;
    const cableStr = formatCable(section, wireType, mark);
    const duClass = du > 2.0 ? 'yellow' : 'green';

    body.innerHTML = `
      <div class="result-row">
        <span class="result-label">Р установленная (кв + сила)</span>
        <span class="result-value">${pInstalledTotal} кВт</span>
      </div>
      <div class="result-row">
        <span class="result-label">Кс</span>
        <span class="result-value">1</span>
      </div>
      <div class="result-row">
        <span class="result-label">Р расчётная (кв + сила)</span>
        <span class="result-value">${pCalc} кВт</span>
      </div>
      <div class="result-row">
        <span class="result-label">cos(φ)</span>
        <span class="result-value">${cosPhi}</span>
      </div>
      <div class="result-row">
        <span class="result-label">Расчётный ток</span>
        <span class="result-value">${iCalc} А</span>
      </div>
      <div class="result-row">
        <span class="result-label">Потери напряжения</span>
        <span class="result-value ${duClass}">${du} %</span>
      </div>
      <div class="result-cable">
        <span>Автоматический выключатель:</span> ${iAv} А<br>
        <span>Кабель:</span> ${cableStr}<br>
        <span>Iдоп:</span> ${iDop} А
      </div>
    `;

  } catch(e) {
    body.innerHTML = `<div class="error-msg">⚠ ${e.message}</div>`;
  }
}
</script>
</body>
</html>