<!DOCTYPE html>
<html lang="ru">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Расчёт электрических нагрузок для квартир на ВРУ</title>
<link href="https://fonts.googleapis.com/css2?family=Geologica:wght@300;400;500;600;700&family=JetBrains+Mono:wght@400;500&display=swap" rel="stylesheet">
<style>
  :root{--bg:#0f1117;--surface:#181c27;--surface2:#1e2335;--surface3:#232840;--border:#2a3050;--accent:#4f8ef7;--accent2:#38d9a9;--accent3:#f7c94f;--text:#e8ecf4;--text2:#8b94b0;--danger:#f76f6f;--radius:10px;--mono:'JetBrains Mono',monospace;}
  *{box-sizing:border-box;margin:0;padding:0;}
  body{background:var(--bg);color:var(--text);font-family:'Geologica',sans-serif;font-weight:300;min-height:100vh;padding:32px 16px 64px;}
  body::before{content:'';position:fixed;inset:0;background-image:linear-gradient(rgba(79,142,247,0.03) 1px,transparent 1px),linear-gradient(90deg,rgba(79,142,247,0.03) 1px,transparent 1px);background-size:40px 40px;pointer-events:none;z-index:0;}
  .wrapper{position:relative;z-index:1;max-width:980px;margin:0 auto;}
  header{margin-bottom:40px;}
  .logo-line{display:flex;align-items:center;gap:12px;margin-bottom:6px;}
  .logo-icon{width:36px;height:36px;background:linear-gradient(135deg,var(--accent),var(--accent2));border-radius:8px;display:flex;align-items:center;justify-content:center;font-size:18px;}
  h1{font-size:22px;font-weight:600;letter-spacing:-0.3px;}
  .subtitle{font-size:13px;color:var(--text2);font-family:var(--mono);letter-spacing:0.5px;}
  .section{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);margin-bottom:16px;overflow:hidden;}
  .section-header{display:flex;align-items:center;justify-content:space-between;padding:16px 20px;cursor:pointer;user-select:none;transition:background 0.2s;}
  .section-header:hover{background:var(--surface2);}
  .section-title{display:flex;align-items:center;gap:10px;font-size:14px;font-weight:500;}
  .section-num{width:24px;height:24px;border-radius:6px;background:var(--accent);color:#fff;font-size:12px;font-weight:600;display:flex;align-items:center;justify-content:center;font-family:var(--mono);flex-shrink:0;}
  .section-num.green{background:var(--accent2);color:#0f1117;}
  .section-num.yellow{background:var(--accent3);color:#0f1117;}
  .chevron{color:var(--text2);font-size:12px;transition:transform 0.25s;}
  .section.open .chevron{transform:rotate(180deg);}
  .section-body{display:none;padding:0 20px 20px;border-top:1px solid var(--border);}
  .section.open .section-body{display:block;}
  .form-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(180px,1fr));gap:12px;margin-top:14px;}
  .form-group{display:flex;flex-direction:column;gap:6px;}
  label{font-size:11px;font-weight:500;color:var(--text2);text-transform:uppercase;letter-spacing:0.6px;font-family:var(--mono);}
  input,select{background:var(--bg);border:1px solid var(--border);border-radius:7px;color:var(--text);font-family:'Geologica',sans-serif;font-size:14px;padding:9px 12px;outline:none;transition:border-color 0.2s,box-shadow 0.2s;width:100%;appearance:none;-webkit-appearance:none;}
  input:focus,select:focus{border-color:var(--accent);box-shadow:0 0 0 3px rgba(79,142,247,0.12);}
  select{background-image:url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='12' height='12' viewBox='0 0 12 12'%3E%3Cpath fill='%238b94b0' d='M6 8L1 3h10z'/%3E%3C/svg%3E");background-repeat:no-repeat;background-position:right 12px center;padding-right:32px;}
  .radio-group{display:flex;gap:8px;flex-wrap:wrap;margin-top:14px;}
  .radio-group label{text-transform:none;letter-spacing:0;font-size:13px;font-family:'Geologica',sans-serif;font-weight:400;}
  .radio-btn{display:flex;align-items:center;gap:7px;background:var(--bg);border:1px solid var(--border);border-radius:7px;padding:8px 14px;cursor:pointer;transition:border-color 0.2s,background 0.2s;}
  .radio-btn input[type=radio]{display:none;}
  .radio-btn.active{border-color:var(--accent);background:rgba(79,142,247,0.08);color:var(--accent);}
  .divider{height:1px;background:var(--border);margin:16px 0;}
  .subsection-label{font-size:11px;font-family:var(--mono);color:var(--accent2);text-transform:uppercase;letter-spacing:0.8px;margin-top:16px;margin-bottom:2px;}
  .hidden{display:none!important;}
  .hint{font-size:11px;color:var(--text2);margin-top:4px;}
  .panels-grid{display:grid;grid-template-columns:1fr 1fr;gap:16px;margin-top:16px;}
  @media(max-width:660px){.panels-grid{grid-template-columns:1fr;}}
  .panel-card{background:var(--surface2);border:1px solid var(--border);border-radius:8px;padding:16px;}
  .panel-title{font-size:13px;font-weight:600;color:var(--accent);margin-bottom:12px;font-family:var(--mono);text-transform:uppercase;letter-spacing:0.5px;}
  .panel-title.p2{color:var(--accent2);}
  .riser-block{background:var(--surface3);border:1px solid var(--border);border-radius:7px;padding:12px;margin-top:10px;}
  .riser-label{font-size:11px;font-family:var(--mono);color:var(--text2);text-transform:uppercase;letter-spacing:0.5px;margin-bottom:10px;}
  .riser-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(100px,1fr));gap:8px;}
  .riser-grid label{font-size:10px;}
  .riser-grid input{font-size:13px;padding:7px 10px;}
  .riser-divider{height:1px;background:var(--border);margin:10px 0;}
  .calc-btn{width:100%;padding:16px;background:linear-gradient(135deg,var(--accent),#3a7bd5);border:none;border-radius:var(--radius);color:#fff;font-family:'Geologica',sans-serif;font-size:15px;font-weight:600;letter-spacing:0.3px;cursor:pointer;margin-top:8px;transition:opacity 0.2s,transform 0.1s;}
  .calc-btn:hover{opacity:0.9;}
  .calc-btn:active{transform:scale(0.99);}

  /* RESULTS */
  #result{background:var(--surface);border:1px solid var(--border);border-radius:var(--radius);margin-top:16px;overflow:hidden;}
  .result-header{padding:16px 20px;border-bottom:1px solid var(--border);font-size:14px;font-weight:600;display:flex;align-items:center;gap:8px;}
  .result-header::before{content:'⚡';}
  .result-body{padding:20px;}
  .res-panels{display:grid;grid-template-columns:1fr 1fr;gap:24px;}
  @media(max-width:660px){.res-panels{grid-template-columns:1fr;}}
  .res-panel-title{font-size:13px;font-weight:600;font-family:var(--mono);text-transform:uppercase;letter-spacing:0.5px;padding-bottom:8px;border-bottom:2px solid var(--border);margin-bottom:12px;}
  .res-panel-title.p1{color:var(--accent);border-color:var(--accent);}
  .res-panel-title.p2{color:var(--accent2);border-color:var(--accent2);}
  .res-riser-block{margin-bottom:16px;padding-bottom:16px;border-bottom:1px solid var(--border);}
  .res-riser-block:last-of-type{border-bottom:none;margin-bottom:0;padding-bottom:0;}
  .res-riser-title{font-size:11px;font-family:var(--mono);color:var(--text2);text-transform:uppercase;letter-spacing:0.5px;margin-bottom:8px;}
  .res-row{display:flex;align-items:baseline;justify-content:space-between;padding:5px 0;border-bottom:1px solid rgba(42,48,80,0.4);font-size:13px;}
  .res-row:last-child{border-bottom:none;}
  .res-label{color:var(--text2);}
  .res-val{font-family:var(--mono);font-size:13px;font-weight:500;color:var(--accent);}
  .res-val.green{color:var(--accent2);}
  .res-val.yellow{color:var(--accent3);}
  .res-val.danger{color:var(--danger);}
  .res-cable{margin-top:8px;background:var(--surface2);border:1px solid var(--border);border-radius:7px;padding:10px 12px;font-family:var(--mono);font-size:11px;line-height:1.9;}
  .res-cable span{color:var(--accent2);font-weight:500;}
  .res-panel-summary{margin-top:16px;padding:14px;background:rgba(247,201,79,0.05);border:1px solid rgba(247,201,79,0.25);border-radius:8px;}
  .res-panel-summary-title{font-size:11px;font-family:var(--mono);color:var(--accent3);text-transform:uppercase;letter-spacing:0.5px;margin-bottom:10px;}
  .res-flat-breakdown{font-size:11px;font-family:var(--mono);color:var(--text2);margin-top:4px;}
  .res-total{margin-top:20px;padding:16px;background:rgba(247,201,79,0.07);border:1px solid rgba(247,201,79,0.3);border-radius:8px;}
  .res-total-title{font-size:12px;font-family:var(--mono);color:var(--accent3);text-transform:uppercase;letter-spacing:0.5px;margin-bottom:10px;padding-bottom:8px;border-bottom:1px solid rgba(247,201,79,0.2);}
  .res-note{font-size:11px;color:var(--text2);font-family:var(--mono);margin-top:20px;line-height:1.7;padding:12px 14px;background:rgba(42,48,80,0.3);border-radius:6px;border-left:2px solid var(--border);}
  .error-msg{color:var(--danger);font-size:13px;font-family:var(--mono);padding:12px 16px;background:rgba(247,111,111,0.08);border-radius:7px;}
</style>
</head>
<body>
<div class="wrapper">
  <header>
    <div class="logo-line">
      <div class="logo-icon">⚡</div>
      <h1>Расчёт электрических нагрузок для квартир на ВРУ</h1>
    </div>
    <div class="subtitle">// Расчёт электрических нагрузок для квартир на ВРУ</div>
  </header>

  <!-- СЕКЦИЯ 1: ОБЩИЕ ПАРАМЕТРЫ -->
  <div class="section open" id="sec1">
    <div class="section-header" onclick="toggleSection('sec1')">
      <div class="section-title"><div class="section-num">1</div>Общие параметры</div>
      <div class="chevron">▼</div>
    </div>
    <div class="section-body">

      <div class="subsection-label">Нормативный документ</div>
      <div class="radio-group">
        <label class="radio-btn active" id="btn-sp256" onclick="setMethodology('sp256')">
          <input type="radio" name="methodology" value="sp256" checked> СП 256.1325800.2016
        </label>
        <label class="radio-btn" id="btn-msk" onclick="setMethodology('msk')">
          <input type="radio" name="methodology" value="msk"> Методика Правительства Москвы (2020)
        </label>
      </div>
      <div class="divider"></div>

      <div class="subsection-label">Тип квартир</div>
      <div class="radio-group">
        <label class="radio-btn active" id="btn-std" onclick="setFlatType('std')">
          <input type="radio" name="flatType" value="std" checked> Стандартные
        </label>
        <label class="radio-btn" id="btn-lux" onclick="setFlatType('lux')">
          <input type="radio" name="flatType" value="lux"> Повышенная комфортность
        </label>
      </div>

      <div id="block-std">
        <div class="form-grid">
          <div class="form-group">
            <label>Регион</label>
            <select id="region">
              <option value="Москва">Москва</option>
              <option value="Санкт-Петербург">Санкт-Петербург</option>
              <option value="ЦФО">ЦФО (без Москвы)</option>
              <option value="СЗФО">СЗФО (без СПб)</option>
              <option value="ЮФО">ЮФО</option>
              <option value="СКФО">СКФО</option>
              <option value="ПФО">ПФО</option>
              <option value="УФО">УФО</option>
              <option value="СФО">СФО</option>
              <option value="ДФВО">ДВФО</option>
            </select>
          </div>
        </div>
      </div>

      <div id="block-lux" class="hidden">
        <div class="subsection-label" style="margin-top:14px">Мощность квартиры по типу, кВт</div>
        <div class="form-grid">
          <div class="form-group"><label>Студия</label><input type="number" id="pStudio" min="1" max="100" placeholder="кВт" step="0.5"></div>
          <div class="form-group"><label>1-комнатная</label><input type="number" id="p1k" min="1" max="100" placeholder="кВт" step="0.5"></div>
          <div class="form-group"><label>2-комнатная</label><input type="number" id="p2k" min="1" max="100" placeholder="кВт" step="0.5"></div>
          <div class="form-group"><label>3-комнатная</label><input type="number" id="p3k" min="1" max="100" placeholder="кВт" step="0.5"></div>
          <div class="form-group"><label>4-комнатная</label><input type="number" id="p4k" min="1" max="100" placeholder="кВт" step="0.5"></div>
        </div>
      </div>

      <div class="divider"></div>

      <div id="block-ac">
      <div class="subsection-label">Общие параметры дома</div>
      <div class="form-grid">
        <div class="form-group">
          <label>Средняя площадь комнат, м²</label>
          <input type="number" id="avgArea" min="5" max="100" placeholder="например, 16" step="0.5">
          <div class="hint">до 16 м² → Кз=0.7 / свыше 25 м² → Кз=1.0</div>
        </div>
        <div class="form-group">
          <label>Группа населённого пункта</label>
          <select id="cityGroup">
            <option value="Крупнейшие и крупные">Крупнейшие и крупные</option>
            <option value="Большие, средние, малые">Большие, средние, малые</option>
          </select>
        </div>
        <div class="form-group">
          <label>Климатический подрайон</label>
          <select id="climate">
            <option value="IA, IB, IД">IA, IB, IД</option>
            <option value="IIБ, IIВ, IIГ">IIБ, IIВ, IIГ</option>
            <option value="IIIA, IIIБ, IIIВ">IIIA, IIIБ, IIIВ</option>
            <option value="IVA, IVБ, IVВ, IVГ">IVA, IVБ, IVВ, IVГ</option>
          </select>
        </div>
      </div>
      </div>

      <div class="divider"></div>

      <div class="subsection-label">Проводник — общие параметры</div>
      <div class="form-grid">
        <div class="form-group"><label>Материал</label>
          <select id="cableMat" onchange="setConductorType()">
            <option value="Медь">Медь</option>
            <option value="Алюминий">Алюминий</option>
          </select>
        </div>
        <div class="form-group"><label>Тип проводника</label>
          <select id="conductorType" onchange="setConductorType()">
            <option value="cable">Кабель</option>
            <option value="busbar">Шинопровод</option>
          </select>
        </div>
      </div>

      <div id="block-cable" style="margin-top:12px">
        <div class="form-grid">
          <div class="form-group"><label>Тип кабеля</label>
            <select id="wireType"><option value="Одножильный">Одножильный</option><option value="Многожильный">Многожильный</option></select>
          </div>
          <div class="form-group"><label>Марка кабеля</label>
            <input type="text" id="cableMark" placeholder="например, ВВГнг-LS">
          </div>
          <div class="form-group"><label>ΔU доп. на стояках, %</label>
            <input type="number" id="cableDuLimit" min="0.1" max="10" value="2.0" step="0.1">
          </div>
        </div>
      </div>

      <div id="block-busbar" class="hidden" style="margin-top:12px">
        <div class="hint">Серия шинопровода определяется автоматически по материалу: Медь → KXC-Cu, Алюминий → KXA-Al</div>
        <div class="form-grid">
          <div class="form-group">
            <label>ΔU доп. на стояках, %</label>
            <input type="number" id="bsDuLimit" min="0.1" max="10" value="2.0" step="0.1">
          </div>
        </div>
      </div>

      <div class="divider"></div>

      <div class="subsection-label">cos(φ)</div>
      <div class="radio-group" id="cosPhiGroup">
        <label class="radio-btn active" id="btn-cos1" onclick="setCosPhi('0.93')">
          <input type="radio" name="cosPhi" value="0.93" checked> 0,93
        </label>
        <label class="radio-btn" id="btn-cos2" onclick="setCosPhi('0.98')">
          <input type="radio" name="cosPhi" value="0.98"> 0,98
        </label>
      </div>

    </div>
  </div>

  <!-- СЕКЦИЯ 2: ПАНЕЛИ И СТОЯКИ -->
  <div class="section open" id="sec2">
    <div class="section-header" onclick="toggleSection('sec2')">
      <div class="section-title"><div class="section-num yellow">2</div>Панели и квартирные стояки</div>
      <div class="chevron">▼</div>
    </div>
    <div class="section-body">
      <div class="panels-grid">
        <div class="panel-card">
          <div class="panel-title">Панель 1</div>
          <div class="form-group">
            <label>Число квартирных стояков</label>
            <select id="p1-count" onchange="renderRisers(1)">
              <option value="1">1</option><option value="2">2</option>
              <option value="3">3</option><option value="4">4</option>
            </select>
          </div>
          <div id="p1-risers"></div>
        </div>
        <div class="panel-card">
          <div class="panel-title p2">Панель 2</div>
          <div class="form-group">
            <label>Число квартирных стояков</label>
            <select id="p2-count" onchange="renderRisers(2)">
              <option value="1">1</option><option value="2">2</option>
              <option value="3">3</option><option value="4">4</option>
            </select>
          </div>
          <div id="p2-risers"></div>
        </div>
      </div>
    </div>
  </div>

  <button class="calc-btn" onclick="calculatePanels()">⚡ Рассчитать панели</button>

  <div id="result-panels" class="hidden">
    <div class="result-header">Результаты — стояки и панели</div>
    <div class="result-body" id="resultPanelsBody"></div>
  </div>

  <!-- СЕКЦИЯ 3: ЛИФТЫ -->
  <div class="section open" id="sec3" style="margin-top:16px">
    <div class="section-header" onclick="toggleSection('sec3')">
      <div class="section-title"><div class="section-num" style="background:var(--danger)">3</div>Лифты</div>
      <div class="chevron">▼</div>
    </div>
    <div class="section-body">
      <div class="form-grid" style="margin-top:14px">
        <div class="form-group">
          <label>Число лифтов</label>
          <select id="liftCount" onchange="renderLifts()">
            <option value="0">Нет лифтов</option>
            <option value="1">1</option>
            <option value="2">2</option>
            <option value="3">3</option>
            <option value="4">4</option>
            <option value="5">5</option>
            <option value="6">6</option>
            <option value="7">7</option>
            <option value="8">8</option>
            <option value="9">9</option>
            <option value="10">10</option>
            <option value="12">12</option>
            <option value="15">15</option>
            <option value="20">20</option>
            <option value="25">25</option>
          </select>
        </div>
        <div class="form-group">
          <label>Число этажей</label>
          <input type="number" id="floors" min="1" max="100" placeholder="например, 17">
        </div>
      </div>
      <div id="lifts-grid" class="form-grid" style="margin-top:12px"></div>
    </div>
  </div>

  <!-- СЕКЦИЯ 4: ОДН -->
  <div class="section open" id="sec4">
    <div class="section-header" onclick="toggleSection('sec4')">
      <div class="section-title"><div class="section-num green">4</div>ОДН (послеаварийный режим)</div>
      <div class="chevron">▼</div>
    </div>
    <div class="section-body">
      <div class="hint" style="margin-top:12px">Все мощности указываются для послеаварийного режима работы.</div>

      <div class="subsection-label">ИТП</div>
      <div class="radio-group">
        <label class="radio-btn active" id="btn-itp-no" onclick="setODN('itp','no')">
          <input type="radio" name="itpMode" value="no" checked> Нет
        </label>
        <label class="radio-btn" id="btn-itp-yes" onclick="setODN('itp','yes')">
          <input type="radio" name="itpMode" value="yes"> Есть
        </label>
      </div>
      <div id="block-itp" class="hidden" style="margin-top:10px">
        <div class="form-grid">
          <div class="form-group"><label>Мощность ИТП, кВт</label>
            <input type="number" id="itpPower" min="0" placeholder="кВт" step="0.5">
          </div>
        </div>
      </div>

      <div class="subsection-label">ВНС</div>
      <div class="radio-group">
        <label class="radio-btn active" id="btn-vns-no" onclick="setODN('vns','no')">
          <input type="radio" name="vnsMode" value="no" checked> Нет
        </label>
        <label class="radio-btn" id="btn-vns-yes" onclick="setODN('vns','yes')">
          <input type="radio" name="vnsMode" value="yes"> Есть
        </label>
      </div>
      <div id="block-vns" class="hidden" style="margin-top:10px">
        <div class="form-grid">
          <div class="form-group"><label>Мощность ВНС, кВт</label>
            <input type="number" id="vnsPower" min="0" placeholder="кВт" step="0.5">
          </div>
        </div>
      </div>

      <div class="subsection-label">Тепловые завесы</div>
      <div class="radio-group">
        <label class="radio-btn active" id="btn-tz-no" onclick="setODN('tz','no')">
          <input type="radio" name="tzMode" value="no" checked> Нет
        </label>
        <label class="radio-btn" id="btn-tz-yes" onclick="setODN('tz','yes')">
          <input type="radio" name="tzMode" value="yes"> Есть
        </label>
      </div>
      <div id="block-tz" class="hidden" style="margin-top:10px">
        <div class="form-grid">
          <div class="form-group">
            <label>Количество завес, шт.</label>
            <select id="tzCount" onchange="renderCurtains()">
              <option value="1">1</option>
              <option value="2">2</option>
              <option value="3">3</option>
              <option value="4">4</option>
              <option value="5">5</option>
              <option value="6">6</option>
              <option value="8">8</option>
              <option value="10">10</option>
            </select>
          </div>
        </div>
        <div id="curtains-grid" class="form-grid" style="margin-top:10px"></div>
      </div>
    </div>
  </div>

  <button class="calc-btn" onclick="calculateVRU()" style="background:linear-gradient(135deg,var(--accent2),#2ab08a);margin-top:8px">🏢 Рассчитать ВРУ (послеаварийный режим)</button>

  <div id="result-vru" class="hidden">
    <div class="result-header">Результаты — ВРУ (послеаварийный режим)</div>
    <div class="result-body" id="resultVRUBody"></div>
  </div>
</div>

<script>
const densityPower={
  "Москва":{1:10,2:10,3:10,4:10,5:10,6:4.13,9:3.08,12:2.6,15:2.27,18:2.11,24:1.78,40:1.45,60:1.16,100:0.97,200:0.91,400:0.79,600:0.67,1000:0.63,1500:0.61,2000:0.59},
  "Санкт-Петербург":{1:10,2:10,3:10,4:10,5:10,6:4.20,9:3.15,12:2.65,15:2.32,18:2.15,24:1.83,40:1.58,60:1.38,100:1.22,200:1.1,400:1.02,600:0.99,1000:0.96,1500:0.95,2000:0.94},
  "Другие регионы":{1:10,2:10,3:10,4:10,5:10,6:5.1,9:3.8,12:3.2,15:2.8,18:2.6,24:2.2,40:1.95,60:1.7,100:1.5,200:1.36,400:1.27,600:1.23,1000:1.19}
};

// Московская методика 2020 — таблица 6.1
const densityPowerMsk={1:10,3:5.96,6:4.08,9:3.28,12:2.80,15:2.48,18:2.25,24:1.92,40:1.46,60:1.17,100:0.98,200:0.92,400:0.80,600:0.68,1000:0.44};

const simultaneity={1:1,2:1,3:1,4:1,5:1,6:0.51,9:0.38,12:0.32,15:0.29,18:0.26,24:0.24,40:0.20,60:0.18,100:0.16,200:0.14,400:0.13,600:0.11};
// Коэффициент одновременности для повышенной комфортности по московской методике (табл.6.3)
const simultaneityMsk={1:1,3:0.596,6:0.408,9:0.328,12:0.280,15:0.248,18:0.225,24:0.192,40:0.146,60:0.117,100:0.098,200:0.092,400:0.080,600:0.068};
const acShare={
  "Крупнейшие и крупные":{"IA, IB, IД":0.35,"IIБ, IIВ, IIГ":0.60,"IIIA, IIIБ, IIIВ":0.80,"IVA, IVБ, IVВ, IVГ":1.0},
  "Большие, средние, малые":{"IA, IB, IД":0.25,"IIБ, IIВ, IIГ":0.45,"IIIA, IIIБ, IIIВ":0.60,"IVA, IVБ, IVВ, IVГ":0.75}
};
const kcTable={2:1.0,3:0.9,5:0.8,8:0.75,10:0.7,15:0.65,20:0.65,30:0.6,50:0.55,100:0.55,200:0.5};
const cableCu={1.5:[22*0.93,21*0.93],2.5:[30*0.93,27*0.93],4:[39*0.93,36*0.93],6:[50*0.93,46*0.93],10:[68*0.93,63*0.93],16:[89*0.93,84*0.93],25:[121*0.93,112*0.93],35:[147*0.93,137*0.93],50:[179*0.93,167*0.93],70:[226*0.93,211*0.93],95:[280*0.93,261*0.93],120:[326*0.93,302*0.93],150:[373*0.93,346*0.93],185:[431*0.93,397*0.93],240:[512*0.93,472*0.93],300:[591*0.93,542*0.93],400:[685*0.93,633*0.93],500:[792*0.93,null],625:[910*0.93,null],800:[1030*0.93,null]};
const cableAl={2.5:[22*0.93,21*0.93],4:[30*0.93,29*0.93],6:[37*0.93,37*0.93],10:[50*0.93,50*0.93],16:[68*0.93,67*0.93],25:[92*0.93,87*0.93],35:[113*0.93,106*0.93],50:[139*0.93,126*0.93],70:[176*0.93,161*0.93],95:[217*0.93,197*0.93],120:[253*0.93,229*0.93],150:[290*0.93,261*0.93],185:[336*0.93,302*0.93],240:[401*0.93,359*0.93],300:[464*0.93,424*0.93],400:[544*0.93,501*0.93],500:[636*0.93,null],625:[744*0.93,null],800:[858*0.93,null],1000:[972*0.93,null]};
const avSeries=[6,10,16,20,25,32,40,50,63,80,100,125,160,200,250,315,400,500,630];
const sectionsSeries=[1.5,2.5,4,6,10,16,25,35,50,70,95,120,150,185,240,300,400,500,625,800,1000];
const C={Медь:72,Алюминий:49};

// ===================== ШИНОПРОВОДЫ EAE E-LINE KX =====================
// R при температуре среды 35°C (мОм/м), X независимое от температуры (мОм/м)
const busbarData = {
  "KXA": {
    label: "KXA-Al (алюминий)",
    ratings: {
      400:  {r: 0.258, x: 0.035},
      500:  {r: 0.225, x: 0.033},
      630:  {r: 0.159, x: 0.027},
      800:  {r: 0.116, x: 0.021},
      1000: {r: 0.101, x: 0.020},
      1250: {r: 0.058, x: 0.013},
      1350: {r: 0.052, x: 0.013},
      1600: {r: 0.043, x: 0.010},
      2000: {r: 0.035, x: 0.008},
      2500: {r: 0.028, x: 0.007},
      3200: {r: 0.022, x: 0.005},
      4000: {r: 0.016, x: 0.004},
      5000: {r: 0.014, x: 0.003},
      6000: {r: 0.010, x: 0.002},
    }
  },
  "KXC": {
    label: "KXC-Cu (медь)",
    ratings: {
      550:  {r: 0.225, x: 0.033},
      650:  {r: 0.159, x: 0.027},
      800:  {r: 0.116, x: 0.021},
      1000: {r: 0.080, x: 0.015},
      1250: {r: 0.058, x: 0.013},
      1350: {r: 0.052, x: 0.013},
      1600: {r: 0.041, x: 0.010},
      2000: {r: 0.033, x: 0.008},
      2500: {r: 0.026, x: 0.007},
      3300: {r: 0.019, x: 0.005},
      3600: {r: 0.016, x: 0.005},
      4000: {r: 0.015, x: 0.004},
      5000: {r: 0.010, x: 0.003},
      6300: {r: 0.006, x: 0.002},
    }
  }
};

function updateBusbarRating(pNum) {
  const series = document.getElementById(`bs${pNum}-series`).value;
  const sel = document.getElementById(`bs${pNum}-rating`);
  sel.innerHTML = '';
  Object.keys(busbarData[series].ratings).forEach(r => {
    sel.innerHTML += `<option value="${r}">${r} А</option>`;
  });
}

function selectBusbar(series, iAv, iCalc, len, cosPhi, duLimit) {
  const sinPhi = round3(Math.sqrt(1 - cosPhi * cosPhi));
  const ratings = busbarData[series].ratings;
  for(const [rating, {r, x}] of Object.entries(ratings)){
    const iRating = parseInt(rating);
    if(iRating < iAv) continue;
    const duV = round2(Math.sqrt(3) * len * iCalc * (r * cosPhi + x * sinPhi) * 1e-3);
    const duPct = round3(duV / 380 * 100);
    if(duPct <= duLimit) return {rating: iRating, r, x, sinPhi, duV, duPct};
  }
  return null;
}

function calcBusbar(pNum, iCalc, cosPhi) {
  const series = document.getElementById(`bs${pNum}-series`)?.value;
  const rating = parseInt(document.getElementById(`bs${pNum}-rating`)?.value);
  const len = parseFloat(document.getElementById(`bs${pNum}-len`)?.value) || 0;
  if (!series || !rating || !len) return null;
  const {r, x} = busbarData[series].ratings[rating];
  const sinPhi = round3(Math.sqrt(1 - cosPhi * cosPhi));
  const duV = round2(Math.sqrt(3) * len * iCalc * (r * cosPhi + x * sinPhi) * 1e-3);
  const duPct = round3(duV / 380 * 100);
  return {series, rating, len, r, x, sinPhi, duV, duPct};
}

// Коэффициент спроса для лифтов (табл. 6.4)
const ksLiftLow  = {2:0.8, 4:0.7, 6:0.65, 10:0.5, 20:0.4, 25:0.35}; // до 12 эт.
const ksLiftHigh = {2:0.9, 4:0.8, 6:0.75, 10:0.6, 20:0.5, 25:0.4};  // 12 и выше

function getKsLift(nLifts, floors){
  const table = floors >= 12 ? ksLiftHigh : ksLiftLow;
  const keys = Object.keys(table).map(Number);
  const vals = keys.map(k=>table[k]);
  if(nLifts <= keys[0]) return vals[0];
  if(nLifts >= keys[keys.length-1]) return vals[vals.length-1];
  return interp(nLifts, keys, vals);
}

function renderLifts(){
  const count = parseInt(document.getElementById('liftCount').value)||0;
  const grid = document.getElementById('lifts-grid');
  grid.innerHTML = '';
  for(let i=1; i<=count; i++){
    grid.innerHTML += `
      <div class="form-group">
        <label>Лифт ${i}, кВт</label>
        <input type="number" id="lift-${i}" min="1" max="500" placeholder="кВт" step="0.5">
      </div>`;
  }
}
function getRegionalFactor(region){
  if(region==='Москва' || region==='Санкт-Петербург') return 1.0;
  if(region==='ЦФО') return 0.81;
  return 0.91; // СЗФО, ЮФО, СКФО, ПФО, УФО, СФО, ДВФО
}

// Для таблицы удельных нагрузок — все регионы кроме Москвы и СПб используют "Другие регионы"
function getDensityRegion(region){
  if(region==='Москва') return 'Москва';
  if(region==='Санкт-Петербург') return 'Санкт-Петербург';
  return 'Другие регионы';
}
const ksLux = {14: 0.80, 20: 0.65, 30: 0.60, 40: 0.55, 50: 0.50, 60: 0.48, 70: 0.45};

function getKsLux(p) {
  const keys = Object.keys(ksLux).map(Number);
  const vals = keys.map(k => ksLux[k]);
  if(p <= keys[0]) return vals[0];
  if(p >= keys[keys.length-1]) return vals[vals.length-1];
  return interp(p, keys, vals);
}
function interp(x,xA,yA){
  if(x<=xA[0])return yA[0];if(x>=xA[xA.length-1])return yA[yA.length-1];
  for(let i=0;i<xA.length-1;i++)if(x>=xA[i]&&x<=xA[i+1]){const t=(x-xA[i])/(xA[i+1]-xA[i]);return yA[i]+t*(yA[i+1]-yA[i]);}
}
function getMethodology(){ return document.querySelector('input[name="methodology"]:checked')?.value||'sp256'; }

function getSpecificLoad(region,n){
  if(getMethodology()==='msk'){
    if(n<100) return round3(10.838*Math.pow(n,-0.544));
    return round3(-0.0006*n+1.037);
  }
  const d=densityPower[getDensityRegion(region)];const k=Object.keys(d).map(Number);return interp(n,k,k.map(x=>d[x]));
}
function getSimultaneity(n){
  if(getMethodology()==='msk'){
    if(n<100) return round3(1.0838*Math.pow(n,-0.544));
    return round3(-0.00006*n+0.1037);
  }
  const k=Object.keys(simultaneity).map(Number);return interp(n,k,k.map(x=>simultaneity[x]));
}
function getKc(n){const k=Object.keys(kcTable).map(Number);return interp(n,k,k.map(x=>kcTable[x]));}
function getKz(a){return Math.min(1.0,Math.max(0.7,interp(a,[16,25],[0.7,1.0])));}
function calcCurrent(p,c){return round2(p/(Math.sqrt(3)*0.38*c));}
function selectAv(i){return avSeries.find(a=>a>=i*1.13)||null;}
function getCableTable(mat,wt){
  const raw=mat==='Медь'?cableCu:cableAl;const idx=wt==='Одножильный'?0:1;
  const r={};for(const[s,v]of Object.entries(raw))if(v[idx]!==null)r[parseFloat(s)]=round1(v[idx]);return r;
}
function getPeSection(p){if(p<35)return p;return sectionsSeries.find(s=>s>=p/2)||sectionsSeries[sectionsSeries.length-1];}
function formatCable(s,wt,m){const pe=getPeSection(s);return wt==='Многожильный'?`${m} 5×${s} мм²`:`${m} 4×(1×${s}) + 1×${pe} мм²`;}
function selectCable(iAv,p,l,mat,wt,duLimit=2.0){
  const t=getCableTable(mat,wt);
  for(const s of Object.keys(t).map(Number).sort((a,b)=>a-b)){
    const id=t[s];if(id<iAv)continue;const du=round3(p*l/(C[mat]*s));if(du<=duLimit)return{section:s,iDop:id,du};
  }return null;
}

// Расчёт мощности для набора квартир
function calcPower(rd, flatType, region, avgArea, cityGroup, climate, pStudio, p1k, p2k, p3k, p4k){
  const{nStudio,n1k,n2k,n3k,n4k,nTotal,acMode,acManual}=rd;
  let pInstalled,pFlats,specificLoad=null,ks=null;
  if(flatType==='std'){
    specificLoad=round3(getSpecificLoad(region,nTotal));
    pFlats=round2(specificLoad*nTotal);
    pInstalled=pFlats;
  } else {
    ks=round3(getSimultaneity(nTotal));
    pInstalled=round2(nStudio*pStudio+n1k*p1k+n2k*p2k+n3k*p3k+n4k*p4k);
    pFlats=round2(ks*pInstalled);
  }
  // Число кондиционеров — только для стандартных квартир по СП256
  let nAc=0;
  if(flatType==='std' && getMethodology()==='sp256'){
    if(acMode==='manual'){
      nAc=acManual||0;
    } else {
      const nRooms=nStudio+n1k+n2k*2+n3k*3+n4k*4;
      const share=acShare[cityGroup][climate];
      nAc=Math.round(nRooms*share);
    }
  }
  let pAc=0,pAcInst=0,kcAc=null;
  if(nAc>0){const kz=getKz(avgArea);const kc=getKc(nAc);kcAc=round3(kc);pAc=round2(kc*kz*0.9*nAc);pAcInst=round2(nAc*0.9);}
  return{pInstalled:round2(pInstalled+pAcInst),pCalc:round2(pFlats+0.9*pAc),specificLoad,ks,nAc,kcAc};
}

function toggleSection(id){document.getElementById(id).classList.toggle('open');}
function setMethodology(method){
  document.getElementById('btn-sp256').classList.toggle('active',method==='sp256');
  document.getElementById('btn-msk').classList.toggle('active',method==='msk');
  document.getElementById('block-ac').classList.toggle('hidden',method==='msk');
  if(method==='msk'){
    setCosPhi('0.98');
    document.getElementById('cosPhiGroup').style.pointerEvents='none';
    document.getElementById('cosPhiGroup').style.opacity='0.4';
  } else {
    document.getElementById('cosPhiGroup').style.pointerEvents='';
    document.getElementById('cosPhiGroup').style.opacity='';
  }
}
function setFlatType(type){
  document.getElementById('block-std').classList.toggle('hidden',type!=='std');
  document.getElementById('block-lux').classList.toggle('hidden',type!=='lux');
  document.getElementById('btn-std').classList.toggle('active',type==='std');
  document.getElementById('btn-lux').classList.toggle('active',type==='lux');
  renderRisers(1); renderRisers(2);
}
function setCosPhi(val){
  document.getElementById('btn-cos1').classList.toggle('active',val==='0.93');
  document.getElementById('btn-cos2').classList.toggle('active',val==='0.98');
  document.querySelector(`input[value="${val}"]`).checked=true;
}

function setConductorType(){
  const type=document.getElementById('conductorType').value;
  document.getElementById('block-cable').classList.toggle('hidden',type!=='cable');
  document.getElementById('block-busbar').classList.toggle('hidden',type!=='busbar');
  renderRisers(1); renderRisers(2);
}

function getBusbarSeries(){
  return document.getElementById('cableMat').value==='Медь' ? 'KXC' : 'KXA';
}

function renderRisers(pNum){
  const count=parseInt(document.getElementById(`p${pNum}-count`).value);
  const condType=document.getElementById('conductorType')?.value||'cable';
  const flatType=document.querySelector('input[name="flatType"]:checked')?.value||'std';
  const series=getBusbarSeries();
  const container=document.getElementById(`p${pNum}-risers`);
  container.innerHTML='';
  for(let r=1;r<=count;r++){
    const block=document.createElement('div');
    block.className='riser-block';
    const flatFields=[['nStudio','Студии'],['n1k','1-комн'],['n2k','2-комн'],['n3k','3-комн'],['n4k','4-комн']].map(([id,lbl])=>
      `<div class="form-group"><label>${lbl}</label><input type="number" id="p${pNum}-r${r}-${id}" min="0" value="0"></div>`
    ).join('');
    let condFields='';
    if(condType==='cable'){
      condFields=`<div class="form-group"><label>Длина кабеля, м</label><input type="number" id="p${pNum}-r${r}-len" min="1" placeholder="м" step="0.5"></div>`;
    } else {
      condFields=`<div class="form-group"><label>Длина шинопровода, м</label><input type="number" id="p${pNum}-r${r}-len" min="1" placeholder="м" step="0.5"></div>`;
    }
    block.innerHTML=`
      <div class="riser-label">Квартирный стояк ${r}</div>
      <div style="display:flex;gap:8px;margin-bottom:10px;flex-wrap:wrap">
        <label class="radio-btn active" id="p${pNum}-r${r}-btn-known" onclick="setRiserMode(${pNum},${r},'known')" style="font-size:12px;padding:6px 12px">
          <input type="radio" name="p${pNum}-r${r}-mode" value="known" checked> Состав квартир известен
        </label>
        <label class="radio-btn" id="p${pNum}-r${r}-btn-unknown" onclick="setRiserMode(${pNum},${r},'unknown')" style="font-size:12px;padding:6px 12px">
          <input type="radio" name="p${pNum}-r${r}-mode" value="unknown"> Состав квартир неизвестен
        </label>
      </div>
      <div id="p${pNum}-r${r}-known-block">
        <div class="riser-grid">${flatFields}</div>
      </div>
      <div id="p${pNum}-r${r}-unknown-block" style="display:none">
        <div class="riser-grid">
          <div class="form-group"><label>Всего квартир</label><input type="number" id="p${pNum}-r${r}-nTotal" min="0" value="0"></div>
          ${flatType==='std'?`<div class="form-group"><label>Кондиционеров (расч.)</label><input type="number" id="p${pNum}-r${r}-acManual" min="0" value="0"></div>`:''}
        </div>
      </div>
      <div class="riser-divider"></div>
      <div class="riser-grid">${condFields}</div>`;
    container.appendChild(block);
  }
}

function setRiserMode(pNum,r,mode){
  document.getElementById(`p${pNum}-r${r}-known-block`).style.display=mode==='known'?'block':'none';
  document.getElementById(`p${pNum}-r${r}-unknown-block`).style.display=mode==='unknown'?'block':'none';
  document.getElementById(`p${pNum}-r${r}-btn-known`).classList.toggle('active',mode==='known');
  document.getElementById(`p${pNum}-r${r}-btn-unknown`).classList.toggle('active',mode==='unknown');
}

function getRiserData(pNum,r,flatType){
  const g=(f)=>parseFloat(document.getElementById(`p${pNum}-r${r}-${f}`)?.value)||0;
  const len=g('len');
  const condType=document.getElementById('conductorType')?.value||'cable';
  const mode=document.querySelector(`input[name="p${pNum}-r${r}-mode"]:checked`)?.value||'known';
  if(mode==='unknown'){
    const nTotal=g('nTotal');
    const acManual=g('acManual');
    return{nStudio:0,n1k:0,n2k:0,n3k:0,n4k:0,nTotal,len,acMode:'manual',acManual,condType};
  }
  const nStudio=g('nStudio'),n1k=g('n1k'),n2k=g('n2k'),n3k=g('n3k'),n4k=g('n4k');
  return{nStudio,n1k,n2k,n3k,n4k,nTotal:nStudio+n1k+n2k+n3k+n4k,len,acMode:'auto',acManual:null,condType};
}

function round1(x){return Math.round(x*10)/10;}
function round2(x){return Math.round(x*100)/100;}
function round3(x){return Math.round(x*1000)/1000;}
function getVal(id){return parseFloat(document.getElementById(id)?.value)||0;}
function getStr(id){return document.getElementById(id)?.value.trim()||'';}

function renderCurtains(){
  const count=parseInt(document.getElementById('tzCount').value)||0;
  const grid=document.getElementById('curtains-grid');
  grid.innerHTML='';
  for(let i=1;i<=count;i++){
    grid.innerHTML+=`
      <div class="form-group">
        <label>Завеса ${i}, кВт</label>
        <input type="number" id="tz-${i}" min="0.5" max="100" placeholder="кВт" step="0.5">
      </div>`;
  }
}

function setODN(type, val){
  document.getElementById(`btn-${type}-no`).classList.toggle('active', val==='no');
  document.getElementById(`btn-${type}-yes`).classList.toggle('active', val==='yes');
  document.getElementById(`block-${type}`).classList.toggle('hidden', val==='no');
  if(type==='tz' && val==='yes') renderCurtains();
}

function calculatePanels(){
  const resultDiv=document.getElementById('result-panels');
  const body=document.getElementById('resultPanelsBody');
  resultDiv.classList.remove('hidden');
  try{
    const flatType=document.querySelector('input[name="flatType"]:checked').value;
    const cosPhi=parseFloat(document.querySelector('input[name="cosPhi"]:checked').value);
    const region=getStr('region');
    const avgArea=getVal('avgArea');
    const cityGroup=getStr('cityGroup');
    const climate=getStr('climate');
    const mat=getStr('cableMat');
    const wireType=getStr('wireType');
    const mark=getStr('cableMark')||'Кабель';
    const pStudio=getVal('pStudio'),p1k=getVal('p1k'),p2k=getVal('p2k'),p3k=getVal('p3k'),p4k=getVal('p4k');

    if(flatType==='lux'&&!pStudio&&!p1k&&!p2k&&!p3k&&!p4k)
      throw new Error('Введите мощность хотя бы одного типа квартиры');

    let html='<div class="res-panels">';
    // Накопители для ВРУ
    let vruNStudio=0,vruN1k=0,vruN2k=0,vruN3k=0,vruN4k=0,vruNTotal=0;
    let vruAcManual=0,vruHasManualAc=false;

    for(let pNum=1;pNum<=2;pNum++){
      const count=parseInt(document.getElementById(`p${pNum}-count`).value);
      const pClass=pNum===1?'p1':'p2';
      let colHtml=`<div><div class="res-panel-title ${pClass}">Панель ${pNum}</div>`;

      // Суммарные данные по панели для итогового расчёта
      let panelNStudio=0,panelN1k=0,panelN2k=0,panelN3k=0,panelN4k=0,panelNTotal=0;
      let panelAcManual=0,panelHasManualAc=false;
      let hasRisers=false;

      // Расчёт каждого стояка
      for(let r=1;r<=count;r++){
        const rd=getRiserData(pNum,r,flatType);
        if(rd.nTotal===0)continue;
        hasRisers=true;
        if(!rd.len)throw new Error(`Стояк ${r} панели ${pNum}: введите длину кабеля`);

        const res=calcPower(rd,flatType,region,avgArea,cityGroup,climate,pStudio,p1k,p2k,p3k,p4k);
        const iCalc=calcCurrent(res.pCalc,cosPhi);
        const iAv=selectAv(iCalc);
        if(!iAv)throw new Error(`Стояк ${r} панели ${pNum}: ток ${iCalc}А превышает 630А`);

        let condHtml='';
        if(rd.condType==='busbar'){
          // Шинопровод
          const series=getBusbarSeries();
          const duLimit=parseFloat(document.getElementById('bsDuLimit')?.value)||2.0;
          const bs=selectBusbar(series, iAv, iCalc, rd.len, cosPhi, duLimit);
          if(!bs)throw new Error(`Стояк ${r} панели ${pNum}: не удалось подобрать шинопровод — проверьте длину или увеличьте допустимые потери`);
          const duClass=bs.duPct>duLimit*0.8?'yellow':'green';
          condHtml=`
            <div class="res-row"><span class="res-label">Потери напряжения</span><span class="res-val ${duClass}">${bs.duPct} % (доп. ${duLimit} %)</span></div>
            <div class="res-cable">
              <span>АВ:</span> ${iAv} А<br>
              <span>Шинопровод:</span> ${series==='KXC'?'KXC-Cu (медь)':'KXA-Al (алюминий)'}, номинал не менее ${bs.rating} А<br>
              <span>Температура расчёта:</span> t среды = 35°C<br>
              <span>R удельное:</span> ${bs.r} мОм/м<br>
              <span>X удельное:</span> ${bs.x} мОм/м<br>
              <span>cos(φ) / sin(φ):</span> ${cosPhi} / ${bs.sinPhi}<br>
              <span>Формула:</span> ΔU = √3 · L · I · (R · cosφ + X · sinφ) · 10⁻³<br>
              <span>Подстановка:</span> ΔU = √3 · ${rd.len} · ${iCalc} · (${bs.r} · ${cosPhi} + ${bs.x} · ${bs.sinPhi}) · 10⁻³ = ${bs.duV} В (${bs.duPct} %)
            </div>`;
        } else {
          // Кабель
          const cableDuLimit=parseFloat(document.getElementById('cableDuLimit')?.value)||2.0;
          const cable=selectCable(iAv,res.pCalc,rd.len,mat,wireType,cableDuLimit);
          if(!cable)throw new Error(`Стояк ${r} панели ${pNum}: не удалось подобрать кабель — проверьте длину или увеличьте допустимые потери`);
          const{section,iDop,du}=cable;
          const duClass=du>cableDuLimit*0.8?'yellow':'green';
          condHtml=`
            <div class="res-row"><span class="res-label">Потери напряжения</span><span class="res-val ${duClass}">${du} % (доп. ${cableDuLimit} %)</span></div>
            <div class="res-cable">
              <span>АВ:</span> ${iAv} А<br>
              <span>Рекомендуемый кабель (сечение не менее ${section} мм²):</span> ${formatCable(section,wireType,mark)}<br>
              <span>Iдоп:</span> ${iDop} А
            </div>`;
        }

        const flatDesc=flatType==='std'
          ?`${rd.nTotal} кв.`
          :`${rd.nTotal} кв.`;

        colHtml+=`
          <div class="res-riser-block">
            <div class="res-riser-title">Стояк ${r} — ${flatDesc}</div>
            <div class="res-row"><span class="res-label">Р установленная</span><span class="res-val">${res.pInstalled} кВт</span></div>
            <div class="res-row"><span class="res-label">Кс</span><span class="res-val">1</span></div>
            ${flatType==='std'
              ? `<div class="res-row"><span class="res-label">Удельная мощность</span><span class="res-val">${res.specificLoad} кВт/кв</span></div>`
              : `<div class="res-row"><span class="res-label">Коэф. одновременности Кс</span><span class="res-val">${res.ks}</span></div>`}
            ${res.nAc>0?`<div class="res-row"><span class="res-label">Кондиционеров</span><span class="res-val">${res.nAc} шт.</span></div><div class="res-row"><span class="res-label">Кс кондиционеров</span><span class="res-val">${res.kcAc}</span></div>`:''}
            <div class="res-row"><span class="res-label">Р расчётная</span><span class="res-val">${res.pCalc} кВт</span></div>
            <div class="res-row"><span class="res-label">cos(φ)</span><span class="res-val">${cosPhi}</span></div>
            <div class="res-row"><span class="res-label">Ток расчётный</span><span class="res-val">${iCalc} А</span></div>
            ${condHtml}
          </div>`;

        // Накапливаем для итога по панели
        panelNStudio+=rd.nStudio; panelN1k+=rd.n1k; panelN2k+=rd.n2k;
        panelN3k+=rd.n3k; panelN4k+=rd.n4k; panelNTotal+=rd.nTotal;
        if(rd.acMode==='manual'){panelHasManualAc=true;panelAcManual+=rd.acManual||0;}
        else{panelAcManual+=res.nAc;}
      }

      // Итог по панели — новый расчёт по суммарным квартирам
      if(hasRisers && panelNTotal>0){
        let panelPInstalled, panelPCalc, panelKo, panelSpecificLoad=null;

        if(flatType==='lux'){
          // Установленная мощность с коэффициентом спроса Кс по каждому типу
          const ksStudio=round3(getKsLux(pStudio)), ks1k=round3(getKsLux(p1k));
          const ks2k=round3(getKsLux(p2k)), ks3k=round3(getKsLux(p3k)), ks4k=round3(getKsLux(p4k));
          panelPInstalled=round2(
            panelNStudio*pStudio*ksStudio + panelN1k*p1k*ks1k +
            panelN2k*p2k*ks2k + panelN3k*p3k*ks3k + panelN4k*p4k*ks4k
          );
          panelKo=round3(getSimultaneity(panelNTotal));
          panelPCalc=round2(panelKo * panelPInstalled);
        } else {
          const panelRd={
            nStudio:panelNStudio,n1k:panelN1k,n2k:panelN2k,n3k:panelN3k,n4k:panelN4k,nTotal:panelNTotal,
            acMode: panelHasManualAc ? 'manual' : 'auto',
            acManual: panelHasManualAc ? panelAcManual : null
          };
          const panelRes=calcPower(panelRd,flatType,region,avgArea,cityGroup,climate,pStudio,p1k,p2k,p3k,p4k);
          panelPInstalled=panelRes.pInstalled;
          panelPCalc=panelRes.pCalc;
          panelSpecificLoad=panelRes.specificLoad;
          panelKo=panelRes.ks;
        }

        const panelI=calcCurrent(panelPCalc,cosPhi);

        // Описание состава квартир
        let flatBreakdown='';
        if(flatType==='lux'){
          const parts=[];
          if(panelNStudio>0)parts.push(`студии: ${panelNStudio}`);
          if(panelN1k>0)parts.push(`1к: ${panelN1k}`);
          if(panelN2k>0)parts.push(`2к: ${panelN2k}`);
          if(panelN3k>0)parts.push(`3к: ${panelN3k}`);
          if(panelN4k>0)parts.push(`4к: ${panelN4k}`);
          flatBreakdown=`<div class="res-flat-breakdown">${parts.join(' · ')}</div>`;
        }

        // Строка с Кс/удельной для панели
        let panelKsRow='';
        if(flatType==='std'){
          panelKsRow=panelSpecificLoad
            ?`<div class="res-row"><span class="res-label">Удельная мощность</span><span class="res-val yellow">${panelSpecificLoad} кВт/кв</span></div>`
            :'';
        } else {
          panelKsRow=`
            <div class="res-row"><span class="res-label">Ко (одновременности)</span><span class="res-val yellow">${panelKo}</span></div>`;
        }

        colHtml+=`
          <div class="res-panel-summary">
            <div class="res-panel-summary-title">Итого панель ${pNum}</div>
            <div class="res-row"><span class="res-label">Квартир на панели</span><span class="res-val yellow">${panelNTotal}</span></div>
            ${flatBreakdown}
            <div class="res-row"><span class="res-label">Р установленная (с Кс)</span><span class="res-val yellow">${panelPInstalled} кВт</span></div>
            ${panelKsRow}
            <div class="res-row"><span class="res-label">Р расчётная</span><span class="res-val yellow">${panelPCalc} кВт</span></div>
            <div class="res-row"><span class="res-label">cos(φ)</span><span class="res-val yellow">${cosPhi}</span></div>
            <div class="res-row"><span class="res-label">Ток панели</span><span class="res-val yellow">${panelI} А</span></div>
          </div>`;
      }

      colHtml+='</div>';
      html+=colHtml;

      // Сохраняем для ВРУ
      vruNStudio+=panelNStudio; vruN1k+=panelN1k; vruN2k+=panelN2k;
      vruN3k+=panelN3k; vruN4k+=panelN4k; vruNTotal+=panelNTotal;
      if(panelHasManualAc){vruHasManualAc=true; vruAcManual+=panelAcManual;}
      else{vruAcManual+=panelAcManual;}
    }

    html+='</div>';

    // Сохраняем данные для calculateVRU
    window._vruData = {
      vruNStudio,vruN1k,vruN2k,vruN3k,vruN4k,vruNTotal,
      vruHasManualAc,vruAcManual,
      flatType,region,cosPhi,avgArea,cityGroup,climate,
      pStudio,p1k,p2k,p3k,p4k
    };

    body.innerHTML=html;
  }catch(e){
    body.innerHTML=`<div class="error-msg">⚠ ${e.message}</div>`;
  }
}

function calculateVRU(){
  const resultDiv=document.getElementById('result-vru');
  const body=document.getElementById('resultVRUBody');
  resultDiv.classList.remove('hidden');
  try{
    if(!window._vruData) throw new Error('Сначала нажмите "Рассчитать панели"');
    const {vruNStudio,vruN1k,vruN2k,vruN3k,vruN4k,vruNTotal,
           vruHasManualAc,vruAcManual,flatType,region,cosPhi,
           avgArea,cityGroup,climate,pStudio,p1k,p2k,p3k,p4k} = window._vruData;

    const kf = getRegionalFactor(region);
    let vruPInstalled, vruPCalc, vruKsRow='', vruFlatBreakdown='', vruPAc=0;

    if(flatType==='lux'){
      const ksStudio=round3(getKsLux(pStudio)), ks1k=round3(getKsLux(p1k));
      const ks2k=round3(getKsLux(p2k)), ks3k=round3(getKsLux(p3k)), ks4k=round3(getKsLux(p4k));
      vruPInstalled=round2(
        vruNStudio*pStudio*ksStudio + vruN1k*p1k*ks1k +
        vruN2k*p2k*ks2k + vruN3k*p3k*ks3k + vruN4k*p4k*ks4k
      );
      const vruKo=round3(getSimultaneity(vruNTotal));
      vruPCalc=round2(vruKo * vruPInstalled);
      const parts=[];
      if(vruNStudio>0)parts.push(`студии: ${vruNStudio}, Кс=${ksStudio}`);
      if(vruN1k>0)parts.push(`1к: ${vruN1k}, Кс=${ks1k}`);
      if(vruN2k>0)parts.push(`2к: ${vruN2k}, Кс=${ks2k}`);
      if(vruN3k>0)parts.push(`3к: ${vruN3k}, Кс=${ks3k}`);
      if(vruN4k>0)parts.push(`4к: ${vruN4k}, Кс=${ks4k}`);
      vruFlatBreakdown=`<div class="res-flat-breakdown" style="margin:6px 0">${parts.join(' · ')}</div>`;
      vruKsRow=`<div class="res-row"><span class="res-label">Ко (одновременности)</span><span class="res-val yellow">${vruKo}</span></div>`;
    } else {
      const vruRd={nStudio:vruNStudio,n1k:vruN1k,n2k:vruN2k,n3k:vruN3k,n4k:vruN4k,nTotal:vruNTotal,
        acMode:vruHasManualAc?'manual':'auto', acManual:vruHasManualAc?vruAcManual:null};
      const vruRes=calcPower(vruRd,flatType,region,avgArea,cityGroup,climate,pStudio,p1k,p2k,p3k,p4k);
      vruPInstalled=vruRes.pInstalled;
      vruPCalc=round2(vruRes.pCalc * kf);
      vruPAc=round2(vruRes.nAc>0 ? getKc(vruRes.nAc)*getKz(avgArea)*0.9*vruRes.nAc : 0);
      vruKsRow=vruRes.specificLoad
        ?`<div class="res-row"><span class="res-label">Удельная мощность</span><span class="res-val yellow">${vruRes.specificLoad} кВт/кв</span></div>`:'';
      if(vruRes.nAc>0){
        vruKsRow+=`<div class="res-row"><span class="res-label">Кондиционеров</span><span class="res-val yellow">${vruRes.nAc} шт.</span></div>`;
        vruKsRow+=`<div class="res-row"><span class="res-label">Кз</span><span class="res-val yellow">${round3(getKz(avgArea))}</span></div>`;
        vruKsRow+=`<div class="res-row"><span class="res-label">Кс кондиционеров</span><span class="res-val yellow">${vruRes.kcAc}</span></div>`;
        vruKsRow+=`<div class="res-row"><span class="res-label">Р кондиционеров</span><span class="res-val yellow">${vruPAc} кВт</span></div>`;
      }
      if(kf!==1.0) vruKsRow+=`<div class="res-row"><span class="res-label">Поправочный коэффициент (табл.7.5а)</span><span class="res-val yellow">${kf}</span></div>`;
    }

    // Лифты
    const nLifts=parseInt(document.getElementById('liftCount').value)||0;
    const floors=parseInt(document.getElementById('floors').value)||0;
    let liftPCalc=0, liftKs=0, liftInstalled=0, liftHtml='';
    if(nLifts>0){
      for(let i=1;i<=nLifts;i++) liftInstalled=round2(liftInstalled+(parseFloat(document.getElementById(`lift-${i}`)?.value)||0));
      liftKs=round3(getKsLift(nLifts,floors));
      liftPCalc=round2(liftKs*liftInstalled);
      liftHtml=`
        <div class="res-row"><span class="res-label">Лифты — Р установленная</span><span class="res-val yellow">${liftInstalled} кВт</span></div>
        <div class="res-row"><span class="res-label">Лифты — Кс (табл.6.4)</span><span class="res-val yellow">${liftKs}</span></div>
        <div class="res-row"><span class="res-label">Лифты — Р расчётная</span><span class="res-val yellow">${liftPCalc} кВт</span></div>`;
    }

    // ОДН
    const itpMode=document.querySelector('input[name="itpMode"]:checked').value;
    const vnsMode=document.querySelector('input[name="vnsMode"]:checked').value;
    const tzMode=document.querySelector('input[name="tzMode"]:checked').value;
    const itpP=itpMode==='yes'?(parseFloat(document.getElementById('itpPower').value)||0):0;
    const vnsP=vnsMode==='yes'?(parseFloat(document.getElementById('vnsPower').value)||0):0;
    const tzCount=tzMode==='yes'?(parseInt(document.getElementById('tzCount').value)||0):0;
    let tzInstalled=0;
    for(let i=1;i<=tzCount;i++) tzInstalled=round2(tzInstalled+(parseFloat(document.getElementById(`tz-${i}`)?.value)||0));
    const tzKs=tzCount>0?round3(getKc(tzCount)):0;
    const tzPCalc=round2(tzKs*tzInstalled);

    let odnHtml='';
    if(itpP>0) odnHtml+=`<div class="res-row"><span class="res-label">ИТП — Р расчётная</span><span class="res-val yellow">${itpP} кВт</span></div>`;
    if(vnsP>0) odnHtml+=`<div class="res-row"><span class="res-label">ВНС — Р расчётная</span><span class="res-val yellow">${vnsP} кВт</span></div>`;
    if(tzCount>0){
      odnHtml+=`<div class="res-row"><span class="res-label">Завесы — кол-во</span><span class="res-val yellow">${tzCount} шт.</span></div>`;
      odnHtml+=`<div class="res-row"><span class="res-label">Завесы — Р установленная</span><span class="res-val yellow">${tzInstalled} кВт</span></div>`;
      odnHtml+=`<div class="res-row"><span class="res-label">Завесы — Кс</span><span class="res-val yellow">${tzKs}</span></div>`;
      odnHtml+=`<div class="res-row"><span class="res-label">Завесы — Р расчётная</span><span class="res-val yellow">${tzPCalc} кВт</span></div>`;
    }

    // Итог ВРУ
    const pSila=round2(liftPCalc+itpP+vnsP+tzPCalc+vruPAc);
    const pVRU=round2(vruPCalc+0.9*pSila);
    const iVRU38=round2(pVRU/(Math.sqrt(3)*0.38*cosPhi));
    const iVRU40=round2(pVRU/(Math.sqrt(3)*0.40*cosPhi));

    let html=`
      <div class="res-total">
        <div class="res-total-title">⚡ ВРУ — послеаварийный режим — ${vruNTotal} квартир</div>
        <div class="res-row"><span class="res-label">Всего квартир</span><span class="res-val yellow">${vruNTotal}</span></div>
        ${vruFlatBreakdown}
        <div class="res-row"><span class="res-label">Р установленная (квартиры)</span><span class="res-val yellow">${vruPInstalled} кВт</span></div>
        ${vruKsRow}
        <div class="res-row"><span class="res-label">Р расчётная (квартиры)</span><span class="res-val yellow">${vruPCalc} кВт</span></div>
        ${liftHtml}
        ${odnHtml}
        <div class="divider" style="margin:10px 0;height:1px;background:rgba(247,201,79,0.3)"></div>
        <div class="res-row"><span class="res-label">Р силовая суммарно (0.9×)</span><span class="res-val yellow">${pSila} кВт</span></div>
        <div class="res-row"><span class="res-label" style="font-weight:600">Р расчётная ВРУ = Ркв + 0,9×Рсил</span><span class="res-val yellow" style="font-size:16px">${pVRU} кВт</span></div>
        <div class="res-row"><span class="res-label">cos(φ)</span><span class="res-val yellow">${cosPhi}</span></div>
        <div class="res-row"><span class="res-label">Ток ВРУ (U=0,38 кВ)</span><span class="res-val yellow">${iVRU38} А</span></div>
        <div class="res-row"><span class="res-label">Ток ВРУ (U=0,40 кВ)</span><span class="res-val yellow">${iVRU40} А</span></div>
      </div>
      <div class="res-note">
        Расчёт выполнен для послеаварийного режима работы электроустановки.<br>
        Удельные электрические нагрузки приняты по СП 256.1325800.2016 (с изменением №9) или по Методике расчёта электрических нагрузок многоквартирных домов, утверждённой Правительством Москвы 30.12.2020.<br>
        * Параметры шинопроводов приняты по каталогу ЕАЕ E-LINE KX, Каталог 12 от 24.04.2026.
      </div>`;

    body.innerHTML=html;
  }catch(e){
    body.innerHTML=`<div class="error-msg">⚠ ${e.message}</div>`;
  }
}

renderRisers(1);
renderRisers(2);
</script>
</body>
</html>
